<!DOCTYPE html>

<html ng-app="myApp">
<head>

	<!-- Website Title & Description for Search Engine purposes -->
	<title>UPS</title>

	<!-- Mobile viewport optimized -->
	<meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no">
<script src="//d3js.org/d3.v4.min.js"></script>
	<!-- Bootstrap CSS -->
	<link href="stylesheets/bootstrap.min.css" rel="stylesheet">
	<link href="stylesheets/bootstrap-glyphicons.css" rel="stylesheet">
	<link rel="stylesheet" href="http://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.6.3/css/font-awesome.min.css">

	<!-- Custom CSS -->
	<link rel="stylesheet" href="/stylesheets/style.css">

	<!-- Include Modernizr in the head, before any other Javascript -->
	<script src="javascripts/modernizr-2.6.2.min.js"></script>

<!-- <srcipt src="javascripts/d3.v3.min.js"></srcipt> -->


	<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/nvd3/1.8.1/nv.d3.min.css"/>
   <!-- <link rel="stylesheet" href="http://nvd3.org/assets/css/nv.d3.css"/> -->
   <!-- Compiled and minified CSS -->

   <script src="https://ajax.googleapis.com/ajax/libs/jquery/2.1.1/jquery.min.js"></script>
   <script src="https://maxcdn.bootstrapcdn.com/bootstrap/3.3.6/js/bootstrap.min.js"></script>
   <script src="https://ajax.googleapis.com/ajax/libs/angularjs/1.5.0/angular.min.js"></script>
   <script src="https://cdnjs.cloudflare.com/ajax/libs/angular-ui-router/0.2.17/angular-ui-router.js"></script>
   <script src="https://cdnjs.cloudflare.com/ajax/libs/moment.js/2.12.0/moment.min.js"></script>
   <script src="https://cdnjs.cloudflare.com/ajax/libs/d3/3.5.16/d3.min.js"></script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/d3/3.5.6/d3.min.js" charset="utf-8"></script>
  <script src="https://cdnjs.cloudflare.com/ajax/libs/nvd3/1.8.1/nv.d3.min.js"></script>

  <script src="https://cdnjs.cloudflare.com/ajax/libs/angular-nvd3/1.0.6/angular-nvd3.min.js"></script>
 <!-- Compiled and minified JavaScript -->
   <script src="https://cdn.socket.io/socket.io-1.4.5.js"></script>
   <link href='https://fonts.googleapis.com/css?family=Slabo+27px' rel='stylesheet' type='text/css'>
   <link href='https://fonts.googleapis.com/css?family=Lobster' rel='stylesheet' type='text/css'>
   <script src="https://cdnjs.cloudflare.com/ajax/libs/angular-ui-bootstrap/1.2.5/ui-bootstrap-tpls.js"></script>


</head>
<body ng-controller="homeController">

	<div class="container" id="main">

		<div class="navbar navbar-fixed-top">
			<div class="container">

				<!-- .btn-navbar is used as the toggle for collapsed navbar content -->
				<button class="navbar-toggle" data-target=".navbar-responsive-collapse" data-toggle="collapse" type="button">
					<span class="icon-bar"></span>
					<span class="icon-bar"></span>
					<span class="icon-bar"></span>
				</button>

				<!-- <a class="navbar-brand" href="/"><h1>UPS</h1><img src="" alt="Your Logo"></a> -->
				<a class="navbar-brand" href="#">UPS&nbsp;&nbsp;</a>

				<div class="nav-collapse collapse navbar-responsive-collapse">
					<ul class="nav navbar-nav">
						<li >
							<a href="#">Home</a>
						</li>

						<li>
							<a href="dashboard">Dashboard></a>
						</li>
						<li>
							<a ui-sref="report">Report></a>
						</li>

					</ul>

					<form class="navbar-form pull-left">
						<input type="text" class="form-control" placeholder="Search this site..." id="searchInput">
						<button type="submit" class="btn btn-default"><span class="glyphicon glyphicon-search"></span></button>
					</form><!-- end navbar-form -->

					<ul class="nav navbar-nav pull-right">
						<li class="dropdown">
							<a href="#" class="dropdown-toggle" data-toggle="dropdown" type="button"><span class="fa fa-user-md" style="font-size:24px;"></span> My Account <strong class="caret"></strong></a>

							<ul class="dropdown-menu" >
								<li>
									<a href="#"><span class="glyphicon glyphicon-wrench"></span> Settings</a>
								</li>

								<li>
									<a href="#"><span class="glyphicon glyphicon-refresh"></span> Update Profile</a>
								</li>

								<li>
									<a href="#"><span class="glyphicon glyphicon-briefcase"></span> Billing</a>
								</li>

								<li class="divider"></li>

								<li>
									<a href="#"><span class="glyphicon glyphicon-off"></span> Sign out</a>
								</li>
							</ul>
						</li>
					</ul><!-- end nav pull-right -->
				</div><!-- end nav-collapse -->

			</div><!-- end container -->
		</div><!-- end navbar -->
		<br><br><br><br><br>

<div class="container" ui-view>

</div>



		<!-- Bootstrap JS -->
		<script src="javascripts/bootstrap.min.js"></script>

		<!-- Custom JS -->
		<script src="javascripts/script.js"></script>
	</div>

	<script src="app1.js"></script>
<script src="components/home/home.controller.js"></script>

<script src="components/Dashboard/dashboard.route.js"></script>
<script src=components/Dashboard/dashboard.controller.js></script>
<script src="components/Dashboard/dashboard.service.js"></script>

<script src="components/Reports/report.route.js"></script>
<script src="components/Reports/report.controller.js"></script>
<script src="components/Reports/report.service.js"></script>
</body>
</html>
